# Electrical findings (ELE) - Kayla plans review

**Specialist:** Electrical (ELE). **Date:** 2026-11-16. **Prefix:** ELE.
**Inputs read:** COMMON-RULES, SPECIALIST-FORMAT, brief 04-electrical; PF-V12 (all, esp. §0, §1, §2, §4, §9), PF-V2 / PF-V3 / PF-ALT / PF-COMPARE (grep of §0, §1, §2, §4, §6, §9 lines); kayla_checklist K-018, K-023, K-058, K-111, K-112, K-113, K-159, K-308, K-309, K-310, K-311; household brief docs/review-agents/agents/electrical.md; images v12 p-03 and alt p-02; code library electric_2022 PDF pp.13-14.
**Hard limits applied:** the Canadian Electrical Code Part I is not in the library. Every house-wiring item below is "needs CEC check" with no citation. The only code cited is the Alberta Electrical Utility Code (utility-side service connection).

**Fact that frames everything:** none of the four sets has an electrical sheet (PF-V12 §0, PF-V2 §0, PF-V3 §0, PF-ALT §0; PF-COMPARE "Not in set"). Panel, service entrance, meter, lighting, receptacles, alarms and EV charger are not drawn in any set. There is also no site plan, no basement plan and no north arrow, so nothing can be located relative to a utility pole, the shop or the tunnel.

## Findings

| # | Severity | Plan | Location | Finding | Evidence | Code / standard | Cost impact |
|---|---|---|---|---|---|---|---|
| ELE-01 | Should fix | All | Whole set (no electrical sheet) | Not shown in any set: panel location, service entrance, meter, lighting plan, receptacle plan, smoke/CO alarm locations, EV charger, generator inlet/transfer switch, exterior lighting, low-voltage/data. A permit electrical drawing and the household's decisions need at least: panel + meter position, service size, feeder route, and a dedicated-circuit list (range, ovens, dishwashers, W/D, EV, elevator, HVAC). Nothing here can be priced beyond allowances. | PF-V12 §0, PF-V2 §0, PF-V3 §0, PF-ALT §0 "Not in this set"; PF-COMPARE "Not in set" row | needs CEC check | unknown (drawing set cost, not trade cost) |
| ELE-02 | Should fix | All | Shop-powers-house architecture (feeder from shop via heated tunnel) | The household assumption (shop is the service point, feeder through a heated tunnel into the basement) is not drawn in any set: no tunnel, no shop, no basement plan, no site plan. The house side needs a feeder entry point at the basement wall and a panel position beside it; no set locates either. In every set the only basement access shown is the stair ("Open to Basement" 0.22 ft2 in V1-2 p3 room 33, V2 p3 room 33, V3 p3 room 32; ALT has no such room, the stair sits beside the garage, p2). The utility will still need to approve the service/metering location and see a permit before connecting. Feeder sizing and voltage drop over the tunnel length cannot be done: no length is printed anywhere. | PF-V12 §9, PF-V2 §9, PF-V3 §9, PF-ALT §9; v12 p3, alt p2 images; household brief electrical.md ("shop is the service point") | AEUC 2-024 (utility will not connect unless metering equipment and location are acceptable (b) and a valid permit received (d)); feeder/conductor sizing: needs CEC check | unknown |
| ELE-03 | Should fix | All | Service size, 200 A vs 400 A | Rough connected-load arithmetic (table below, my planning assumptions, not a CEC calculation): connected load is about 262 A (V1-2), 267 A (V2), 268 A (V3), 275 A (ALT) at 240 V before demand factors; removing the two big optional loads (EV charger, elevator) gives 193, 198, 199, 206 A. So all four plans sit near the 200 A line and the difference between plans (about 13 A, driven by 3763 vs 4826 ft2) is smaller than the effect of the EV charger (48 A) or the elevator (about 21 A). What pushes toward 400 A is: EV charger(s), electric heat or heat pump plus resistance back-up, electric DHW, a basement that is heated, the elevator, and anything the shop shares. Basement area is not shown; if heated at the same area as the main floor it adds about 11 to 14 kW = 47 to 60 A. Demand factors (which lower the real number) and the 200 vs 400 A decision are a CEC load calculation. | Load table below; PF-V12 §1 (3763.34 ft2), PF-V2 §1 (4204.55), PF-V3 §1 (4278.07), PF-ALT §1 (4825.80) | needs CEC check | $$ (400 A service and feeder vs 200 A: unknown, not priced) |
| ELE-04 | Should fix | V1-2, V2, V3 | Panel location (no utility/mechanical room on the main floor) | None of these three sets has a mechanical/utility room (PF-COMPARE "Utility / mechanical room" row; PF-V12 §6 "No furnace/water heater/utility room is labelled"). The panel is therefore implied in the basement below or near the stair, which is at the centre of the plan (V1-2 stair room 22, 49.30 ft2 and Future Elevator/Closet room 23, 45.21 ft2, v12 p3; V2/V3 elevator closet 44.24 ft2). Run lengths, measured on the Rooms sheet (V1-2, scale 15.5 px/ft, +/- 6 ft): stair to the garage's inside wall about 32 ft; stair to the far east wall of the master wing about 40 ft; the garage is a further 40 ft deep (480 in chain, v12 p1/p7), so the far garage bays are roughly 70 ft or more of cable from a stair-side panel. V2/V3 use the same stair/hall/master band (PF-V2 §9, PF-V3 §9) and I did not re-measure them. Where the shop feeder arrives relative to the garage is unknowable from the sheets. | PF-V12 §2, §9; v12 p3 image (measured, +/- 6 ft); PF-V2 §9; PF-V3 §9 | needs CEC check | $ (long runs: copper cost scales with length; unknown) |
| ELE-05 | Should fix | ALT | Room 19 Utility (129.17 ft2) and the long bedroom wing | ALT has a Utility room (alt p2 room 19, printed, 89.7 x 197.0 in L-shape, no equipment drawn, PF-ALT §2, §6) immediately beside the garage (garage-side wall) with a 36.0 in door to the elevator closet (room 26, 34.12 ft2) and a 66.0 in open passage to the mudroom. That is the natural panel/meter-side location and it sits next to both the EV bays and the elevator, which is the best arrangement of the four sets. The cost is distance to the far wings: from the utility room to the master bedroom at the top of the 55 ft bedroom wing is about 71 ft vertically measured on p2 (scale 11.8 px/ft, +/- 6 ft), and to the sunroom (room 6, 269.42 ft2) about 64 ft; those are long branch or sub-feeder runs. The basement stair (drawn at the garage's top-right corner, no area printed) also leaves where the feeder lands uncertain. | PF-ALT §1 (bedroom wing about 55 ft), §2 room 19/26, §5; alt p2 image (measured) | needs CEC check | $ |
| ELE-06 | Should fix | All | Garage - EV charger (K-311) and K-309 wall fans, K-310 retractables | K-311 (SPEC) EV charger: not drawn in any set - IN as a wish, MISSING from every plan. Garage areas (Rooms sheet): V1-2 988.03 ft2 (312.0 x 456.0 in inner, 3 bays), V2 1111.92 ft2 (360.0 x 480.0 in, three 108.0 in overhead doors), V3 988.03 ft2, ALT 1199.86 ft2 (three 108.0 in doors). An EV charger is a dedicated high-current circuit; at 48 A x 240 V = 11.52 kW it alone is about 24% of a 200 A (48 kW) service (11.52 / 48.0). K-309 (fans), K-310 (retractable hose/outlet/cord/compressor reel) are SPEC and only listed here. Cheap-now item: a conduit stub to each bay (3 bays) from the panel, before the slab is poured. V2 note: room 15 (78.04 ft2) sits inside the garage walls with heated status unprinted (PF-V2 §1). | K-309, K-310, K-311 (checklist); PF-V12 §1; PF-V2 §1; PF-V3 §1; PF-ALT §1 | needs CEC check | $ (conduit now) vs $$ (retrofit through finished slab: unknown) |
| ELE-07 | Consider | V1-2, V2, V3, ALT | Future Elevator/Closet (V1-2 room 23 45.21 ft2; V2 room 22 44.24; V3 room 21 44.24; ALT room 26 34.12) | K-058 asks for empty space for an elevator. All four sets draw a closet-sized space (V1-2 72.0 x 90.6 in, V2/V3 72.0 x 90.5 in 6 walls, ALT 75.1 x 65.5 in). An elevator feed is a future dedicated circuit plus a pit/machine-room question for the elevator supplier; no set shows either. Cheap now: a conduit from the panel location to the shaft top and bottom. In V1-2/V2/V3 the shaft is next to the stair (short run from a stair-side panel); in ALT it is next to the Utility room door (36.0 in, p29 wall 2), shortest of all. ALT closet area (34.12 ft2) is the smallest; whether any elevator fits it is not an electrical call. | PF-V12 §9, PF-V2 §9, PF-V3 §9, PF-ALT §2 rooms 19/26; K-058 | needs CEC check | $ |
| ELE-08 | Should fix | All | Kitchen (K-111 XL range, K-112 wall ovens, K-113 two dishwashers) | All three are SPEC and none appears as an electrical item. Combined connected load in the table below is 12 kW + 7 kW + 3 kW = 22 kW (my assumptions), about 92 A at 240 V (22 / 0.240), so the kitchen alone is nearly half of a 200 A panel before demand factors. K-111 and K-112 together imply either a range plus wall ovens (two big loads) or a cooktop plus wall ovens: the plans draw a 4-burner range (PF-V12 §6/§7) and no wall ovens. Circuit count (separate circuits for oven pair, range, two dishwashers, fridge, counter receptacles) is a CEC item. Pantry/scullery rooms: V1-2 pantry 95.91 ft2 (p3), ALT pantry 85.47 ft2 (p2) are possible places for a second fridge/freezer circuit. | K-111, K-112, K-113; PF-V12 §6, §7; PF-ALT §6 | needs CEC check | $ |
| ELE-09 | Should fix | V1-2, V2, V3 (windowless laundry); ALT (has a window) | Laundry (V1-2 room 10, V2 room 10, V3 room 10: each 144.56 ft2; ALT room 12, 157.26 ft2) | K-018 (SPEC): exhaust fan in the laundry, especially if no window. V1-2, V2 and V3 laundries have no window on any wall (PF-V12 §4 "Rooms with NO window ... laundry"; PF-V2 §4; PF-V3 §4), so the fan is needed and also needs a duct route to the outside; the laundry shares walls with the stair and master wet rooms (PF-V12 §6), and its only exterior wall is the 36.0 in H=98.4 glazed door to the north terrace (v12 p20 wall 1). Fan, dryer-exhaust duct and dryer circuit all fall in the same wall. ALT laundry has one window (H=60, ws=42, wall 3 144.8 in, alt p22), so K-018 is lower priority there but the dryer vent still needs a route. K-159 (washer/dryer raised to waist height) moves receptacle and dryer-outlet heights; wall-mounted boxes at the new height will need coordinating with plumbing. | PF-V12 §4, §6; PF-V2 §4, §6; PF-V3 §4; PF-ALT §4; K-018, K-159 | needs CEC check | $ |
| ELE-10 | Consider | All | Outdoor kitchen/BBQ (K-023), sunroom, terraces | K-023 (PLAN) covered outdoor cooking space: not shown in any set (PF-V12 §11; PF-COMPARE). Terrace areas from the Rooms sheets: V1-2 south 954.77 ft2, V2 south 2797.78, V3 south 1428.71, ALT 685.56 + 1129.14 + 567.91 (+ two smaller; total 2708.66 ft2); no set says which are roofed. Cheap-now conduits for the future: outdoor kitchen (receptacle + lighting + a gas-appliance-spark/fridge circuit), porch lighting and fans, sunroom (V1-2 room 9 147.04 ft2, 3 glazed south units + 2 east, PF-V12 §3; ALT room 6 269.42 ft2, glass on two sides) where heat/cooling is on a glass-heavy room and the circuits are likely to be heavier than a normal room of that size. Office (V1-2 room 11 144.02 ft2): a data/power run. Not shown: wall or porch positions in the sets. | PF-V12 §1, §3, §11; PF-V2 §1; PF-V3 §1; PF-ALT §1; K-023 | needs CEC check | $ |
| ELE-11 | Consider | All | Alarms, lighting, generator (K-308 recessed bedroom corners) | Smoke/CO alarm locations are not drawn (ELE-01). K-308 (SPEC): recessed lights in the 4 corners of bedrooms, not centre: bedrooms printed as 143.38-162.97 ft2 (V1-2/V2/V3 rooms 7/12; ALT bedrooms 4, 3, 2 are 142.62, 131.11 and 129.92 ft2) - 4 fixtures each, listed only. Generator inlet or transfer switch: not shown; what stays live (heat plant, well pump, septic pump) is the household's decision and the well/septic positions are not drawn in any set. Cheap now: panel space for a transfer switch next to the panel, plus an exterior inlet location. | PF-V12 §2; PF-ALT §2; K-308; household brief electrical.md | needs CEC check | $ |

## Rough load table (connected load, not a CEC demand calculation)

All numbers are my planning assumptions, labelled as such. Printed areas come from the PF files (Rooms sheet net interior, main floor only; basement area is not shown, so excluded). Voltage 240 V: 200 A = 48.0 kW.

| Item | Applies to | Assumed load | Arithmetic | Source of the assumption |
|---|---|---|---|---|
| General lighting + receptacles, main floor | V1-2 | 11.29 kW | 3763.34 ft2 x 3 W | 3 W/ft2 is my placeholder; CEC method not in library; PF-V12 §1 area |
| same | V2 | 12.61 kW | 4204.55 x 3 | PF-V2 §1 |
| same | V3 | 12.83 kW | 4278.07 x 3 | PF-V3 §1 |
| same | ALT | 14.48 kW | 4825.80 x 3 | PF-ALT §1 |
| Range (K-111) | All | 12.0 kW | nameplate placeholder | my assumption for an XL range |
| Wall ovens (K-112) | All | 7.0 kW | 2 x 3.5 | my assumption |
| Dishwashers (K-113) | All | 3.0 kW | 2 x 1.5 | my assumption (K-113 asks for two) |
| Laundry (K-159) | All | 6.5 kW | dryer 5.5 + washer 1.0 | my assumption |
| EV charger (K-311) | All | 11.52 kW | 48 A x 240 V | my assumption; K-311 gives no size |
| Elevator (K-058, future) | All | 5.0 kW | placeholder | my assumption; supplier data needed |
| Heating/ventilation auxiliaries | All | 5.0 kW | placeholder | heating type not shown in any set |
| Garage retractable/compressor (K-310) | All | 1.5 kW | placeholder | my assumption |
| **Common subtotal** | All | **51.52 kW** | 12.0 + 7.0 + 3.0 + 6.5 + 11.52 + 5.0 + 5.0 + 1.5 | |
| **Total connected** | V1-2 | **62.81 kW = 261.7 A** | 11.29 + 51.52 = 62.81; / 0.240 | |
| | V2 | 64.13 kW = 267.2 A | 12.61 + 51.52 | |
| | V3 | 64.35 kW = 268.1 A | 12.83 + 51.52 | |
| | ALT | 66.00 kW = 275.0 A | 14.48 + 51.52 | |
| Without EV and elevator | V1-2 / V2 / V3 / ALT | 46.29 / 47.61 / 47.83 / 49.48 kW = 192.9 / 198.4 / 199.3 / 206.2 A | total minus (11.52 + 5.0) = total minus 16.52 | |
| Heated basement (not shown), same area as main floor | all four plans | +11.29 / +12.61 / +12.83 / +14.48 kW = +47 / +53 / +53 / +60 A | 3 W/ft2 x main-floor area / 0.240 | assumption: basement footprint equals main floor; not drawn |

Read this as "the service size is a CEC calculation with demand factors and a shared-feeder question, not decided by the plan choice". The sets give no input for the shop or tunnel loads.

## plan_facts corrections

None needed for the numbers used. One check: PF-V12 §0/§1 give garage as 312.0 x 456.0 in = 988.03 ft2, consistent with my read of v12 p3. For V2/V3 stair-to-garage distance I relied on PF §9 positions, not re-measured.

## Citation log

| Finding | Command | Doc | PDF page | Article as printed | Quote |
|---|---|---|---|---|---|
| ELE-02 | `search.py --doc electric_2022 "service entrance"` then `--page electric_2022 13` | electric_2022 | 13 | 2-024 | The operator of a utility system shall not connect, or allow to be connected, an electrical consumer’s service to the electrical utility system unless: |
| ELE-02 | `search.py --doc electric_2022 "metering"` then `--page electric_2022 14` | electric_2022 | 14 | 2-024 | the metering equipment and location are acceptable; |
| ELE-02 | `search.py --doc electric_2022 "metering"` then `--page electric_2022 14` | electric_2022 | 14 | 2-024 | has received a copy of a valid permit or authorization issued by the consumer’s authority having jurisdiction |
