# 05 Gas / HVAC findings (prefix HVAC)

**Specialist:** Gas/HVAC. **Date:** 2026-11-16. **Prefix:** HVAC.
**Inputs read:** COMMON-RULES, SPECIALIST-FORMAT, brief 05-gas-hvac, household brief agents/gas-hvac.md, PF-V12, PF-V2, PF-V3, PF-ALT (all sections), PF-COMPARE (all), kayla_checklist (all). Images looked at: v12 p4, v2 p4, v3 p4 (Furniture), alt p2 (Rooms), alt p29 (Utility elevation). Text search of all four sets (`text/*/all-layout.txt`) for "fireplace, stove, furnace, boiler, water heater, hvac, duct, hearth" found nothing.
**Code pages opened with `--page`:** abc_2023 PDF pp. 1041, 1044, 1048, 1056, 1071, 1074, 1108.
**Library coverage:** abc_2023 only. National_Energy not used (everything here is Part 9 housing). CSA B149.1 is not in the library: gas items say "needs B149.1 check" and cite nothing. All gas, mechanical and venting items are review items for a licensed Alberta gas fitter / mechanical contractor / engineer; none is a stamped-engineer claim.

**K-ID corrections to the brief.** The brief's IDs are off against `kayla_checklist.md`: range hood wider than range = **K-284** (brief said K-283); extra AC blowers = **K-194** (brief said K-197, which is the pet door); library fireplace = **K-177** (brief said K-176); master "No fireplace" = **K-192**. The IDs below follow the checklist.

**Starting fact (all four sets).** No mechanical sheet, mechanical room label (except ALT "Utility"), equipment symbol, duct or radiant layout, flue/vent, gas meter, or basement/foundation sheet is in any set (PF-V12 §0, §6; PF-V2 §0, §6; PF-V3 §0, §6; PF-ALT §0, §6). Only the main floor is drawn. Orientation is not shown (no north arrow, PF-COMPARE §1). Everything below is what the layouts imply.

## Findings

| # | Severity | Plan | Location | Finding | Evidence | Code / standard | Cost impact |
|---|---|---|---|---|---|---|---|
| HVAC-01 | Should fix | All | Whole set (no mechanical sheet; no basement sheet) | No heating plant, ventilation unit (HRV, the heat-recovery ventilator that is the principal fan), water heater, flue, duct/radiant layout or gas meter is drawn in any of the four sets, and no basement sheet exists to put them on. V1-2/V2/V3 imply a basement plant (only the 53.8 in stair with run 132.1 in and the 0.22 ft2 "Open to Basement" room are drawn); ALT prints a main-floor room named "Utility" but draws no equipment in it (HVAC-02). The plant type, location, flue/vent route and duct/pipe chases cannot be reviewed from these sheets. Review item for a licensed Alberta mechanical contractor/engineer. | PF-V12 §0, §6, §9; PF-V2 §0, §6; PF-V3 §0, §6; PF-ALT §0, §6, §9 | abc_2023 9.33.4.1.(1) (design to good practice; Citation log) | unknown |
| HVAC-02 | Should fix | ALT | Room 19 (Utility 129.17 ft2) | The only labelled utility room in the four sets is not a closed plant room. It is a through-route between garage side and kitchen: openings are a 66.0 in open passage to the mudroom (alt p29 wall 1), a 36.0 in door to the elevator closet, a 42.0 in double door to Hall 10, and a 36.0 in door to the kitchen (alt p29 walls 1, 2, 6, 7; PF-ALT §3 rows 6, 8, 9, 10). PF-ALT §10 routes garage-to-kitchen through it. On alt p2 it has the stair and garage wall on its west and the mudroom on its south and no exterior wall that I can see (read from p2; inferred), so a combustion or vent connection has no outside wall to terminate on and would need a roof or garage-wall route. p29 draws a 154.4 in built-in cabinet run (wall 7), a console unit and glass panels (walls 4, 5), no furnace, water heater, softener or floor-drain symbol. Appliance clearance, combustion air and noise next to a circulation route: needs B149.1 check. Plant-in-basement alternative is not drawn. | alt p29 (image), alt p2, PF-ALT §2 row 19, §3, §6, §10 | needs B149.1 check | $$ |
| HVAC-03 | Should fix | All | Range wall in kitchen: V1-2 room 5, V2 room 2, V3 room 2, ALT room 3 | **K-284 (range hood fully over range, at least 6 in wider): not checkable, no hood is drawn; MISSING as a drawn item in all four.** More important for routing: in no plan is the range on an exterior wall. V1-2 range on the west wall backing onto mudroom/pantry (PF-V12 §7); V2 on the north wall facing the hall (PF-V2 §7); V3 on the west wall against pantry/mudroom (PF-V3 §7, §6); ALT on the east wall shared with the living room (PF-ALT §7). Each hood duct therefore runs through the roof or a long interior chase, and the roof is not drawn. A large hood is also exhaust that may need make-up air (see HVAC-12 for the fuel-fired trigger). Range fuel (gas or electric) is not shown; 4 burners are drawn (PF-V12 §6, PF-V2 §6). The code requires a kitchen exhaust fan of at least 50 L/s unless the principal fan draws from the kitchen. | PF-V12 §6, §7; PF-V2 §6, §7; PF-V3 §6, §7; PF-ALT §7; K-284 | abc_2023 9.32.3.7.(1) (Citation log); gas range: needs B149.1 check | $$ |
| HVAC-04 | Should fix | All | Bath / water-closet (WC) rooms: V1-2 18, 21(+19 vanity), 26, 27, 29; V2 17, 20, 26, 25, 29, 27, 15; V3 16, 19, 24, 26, 28, 25; ALT 11, 20, 22, 25, 27 | Each bathroom or WC room needs its own exhaust fan (at least 25 L/s) unless the principal fan intake is in that room. This applies whether or not the room has a window. Counts of bath/WC rooms with a fixture (from PF-COMPARE §7, §10): V1-2 5 (rooms 18, 21, 26, 27, 29); V2 7 (17, 20, 25, 26, 29, 27, plus room 15 inside the garage walls); V3 6 (16, 19, 24, 26, 28, 25); ALT 5 (Master Bathroom 11, Water Closet 27, Bathroom 2, Bathroom 3, Powder Room 25). No-window wet rooms per PF §4: laundry, bathroom, powder room and rooms 19/21/27/29 (V1-2); similar in V2/V3; ALT Bathroom 3, Powder Room (which also draws a tub/shower-type fixture, PF-ALT §6), Water Closet. **K-073 (water closets get a separate fan): IN as a layout condition** - WC rooms are separate compartments in all four (V1-2 rooms 27, 29; V2 26, 29; V3 26, 28; ALT Water Closet 27), but no fan is drawn so equipment is not shown. Fan locations and the principal fan size (Table 9.32.3.3: 3 bedrooms 22 to 32 L/s, 4 bedrooms 26 to 38 L/s) are for the mechanical contractor; V2 has the most fan runs (7). **K-018 (laundry exhaust, especially with no window):** laundry has no window in V1-2/V2/V3 (PF-V12 §4) but ALT laundry has one (1 window, H=60 ws=42, alt p22). | PF-COMPARE §7, §10; PF-V12 §4; PF-V2 §4; PF-V3 §4; PF-ALT §4, §6; K-073, K-018 | abc_2023 9.32.3.7.(4); 9.32.3.3.(2) (Citation log) | $$ (V2 highest) |
| HVAC-05 | Should fix | V1-2, V2, V3, ALT | Laundry: V1-2/V2/V3 room 10 (144.56 ft2); ALT room 12 (157.26 ft2) | Dryer vent must discharge directly outdoors, on its own duct. V1-2/V2/V3 laundry (117.3 x 177.5 in) has an exterior wall: wall 1 has a 36.0 in glazed door (H=98.4) to the north terrace (v12 p20 wall 1, PF-V12 §3); the washer/dryer pair sits on wall 4 (177.5 in wall, PF-V12 §6), so the dryer is not on the exterior wall as drawn and needs a duct run to wall 1 or an upstairs/basement route. ALT laundry has an exterior wall with a window (wall 3, 144.8 in, H=60 ws=42, alt p22; PF-ALT §4); washer/dryer on the east wall (PF-ALT §6) which is the wing east exterior side - a short run is plausible but which wall the dryer is on is read from p4 only. | PF-V12 §3, §6; PF-ALT §4, §6; v12 p20, alt p22 | abc_2023 9.32.1.3.(1) (Citation log) | $ |
| HVAC-06 | Should fix | V1-2, V2, V3, ALT | Fireplace items: K-130 gas fireplace (living), K-177 library fireplace, K-192 master "no fireplace" | No fireplace, hearth or chimney is labelled on any sheet (text search of all four sets). **K-130: MISSING in all four.** In V2 the living room west wall carries a 72.0 in linear unit that PF-V2 §8 reads as "fireplace-like" (v2 p4, p11 wall 3); it has no label, so I treat it as unconfirmed. **K-177 (library fireplace): MISSING in ALT**, the only plan with a library (239.28 ft2). **K-192 (no master fireplace): IN** in all four (none drawn). A gas fireplace needs a vent through an exterior wall or roof: V3 living room (571.46 ft2) has no exterior wall and no window (garage on its west wall, hall north, kitchen and dining on the other sides, PF-V3 §4, §11), so any fireplace there needs a roof vent run through the house; V1-2 living has exterior south and east walls with a bay, V2 living has an exterior east wall (3 windows + 72.0 in slider), ALT living has exterior walls (alt p8). Venting and clearances: needs B149.1 check. | PF-V3 §4, §11; PF-V2 §8; PF-ALT §2; K-130, K-177, K-192 | needs B149.1 check (gas appliance and vent); no code citation | $$ (V3 higher) |
| HVAC-07 | Should fix | V1-2 (V2/V3 where a sunroom-position room exists), ALT | V1-2 room 9 Sunroom (147.04 ft2); ALT room 6 Sunroom (269.42 ft2) | **K-185 (full walls of glass): IN** for V1-2 and ALT. V2 and V3 no longer print "Sunroom"; the room at that position (V2 room 8 186.11 ft2, V3 room 7 223.14 ft2) is read as a dressing or sitting room with wardrobes (PF-V2 §2, PF-V3 §2): **CONTRADICTED / MISSING** as a sunroom. Glass area is large: V1-2 south three glazed units 47.2 + 36.0 + 49.2 = 132.4 in wide and east two units 47.2 + 47.2 = 94.4 in wide, all H=98.4 (v12 p19, PF-V12 §3): (132.4 + 94.4) x 98.4 / 144 = 155.0 ft2 of glass, not counting a 31.5 in door and a 59.1 in-high window. The room's two exterior walls are 134.0 and 158.0 in long x 120.0 in high = (134.0 + 158.0) x 120.0 / 144 = 243.3 ft2 gross, so glazing is at least 155.0 / 243.3 = 64% of those two walls (assuming the two long walls are the exterior ones, inferred). ALT: two 126.0 in glazed doors (north and east of the sunroom, H=82.7; alt p15, PF-ALT §3 rows 21, 22) = 2 x 126.0 x 82.7 / 144 = 144.7 ft2; walls 202.0 and 192.0 in x 106.3 in = (202.0 + 192.0) x 106.3 / 144 = 290.9 ft2, so at least 144.7 / 290.9 = 50% (inferred wall assignment). Heated or unheated is **not printed** for any sunroom; it sits inside the building outline and connects to the hall by a 48.0 in (V1-2) / 42.0 in (ALT) door. Glazing at these shares is a heat-loss and overheating driver; the code gives a lighter envelope allowance only if the sunroom is an unconditioned enclosed sun porch, and it names a 17% per-orientation glazing threshold for the compliance path. Orientation is not shown (HVAC-09). | v12 p19, alt p15, PF-V12 §3, PF-ALT §3, PF-V2 §2, PF-V3 §2; K-185 | abc_2023 9.36.2.4.(4); 9.36.8.6.(4); 9.36.2.7.(1) (Citation log) | $$ |
| HVAC-08 | Should fix | All | Heat-loss drivers (whole envelope); see heat-loss table | Ranking by heated volume (net interior area x ceiling height, derived below): V1-2 37,633 ft3 < V2 42,046 < ALT 42,749 < V3 42,781. ALT has 4825.80 ft2 net heated area, +28% over V1-2 (4825.80 / 3763.34 = 1.282) but its ceiling is 106.3 in vs 120.0 in, so its volume is only +13.6% (42,749 / 37,633 = 1.136). Outside corners (each a thermal-bridge and air-leakage detail, K-069): V2 about 32, V1-2 about 28, ALT about 10-12 (all eyeball counts, no printed value), V3 not counted by PF (lower block is a plain rectangle with one inside corner, PF-V3 §1, so likely fewer than V2, inferred). Most window labels on Base plan: V1-2 23, V2 22, V3 22, ALT 18 (PF-COMPARE §5; widths mostly not dimensioned, so total glass area cannot be summed). Overall ranking, highest to lowest likely heating load: V3 and ALT (largest volume; ALT offset by fewer corners and fewer windows), then V2, then V1-2. Treat this as a ranking of drivers, not a load calculation. A heat-load calculation (HRAI/CSA F280 style) needs the missing envelope data (wall R-values, window U-values, orientation, foundation): review item for a mechanical contractor. Window U-value / Energy Rating limits depend on the site's heating-degree-day zone, which is not chosen (Alberta, land not chosen): 1.84, 1.61 or 1.44 W/(m2.K) maximum depending on zone. | PF-COMPARE §2, §3, §5; PF-V3 §1; PF-ALT §1; K-069 | abc_2023 9.36.2.7.(1) (Citation log) | $$ |
| HVAC-09 | Should fix | All | Whole plan orientation: sunroom, living, kitchen glass | No north arrow in any set, so every K-012 to K-014 (south living, north master, southeast sunroom) and K-081 (shade the west glass) check is "not shown". Orientation decides which walls carry the glass loads: V1-2 living bay and south wall windows (PF-V12 §4), V2/V3 east-side dining/kitchen sliders (72.0, 72.1, 94.5 in, PF-V2 §3, PF-V3 §3), ALT living 203.2 in glazed opening and two sunroom 126.0 in doors (PF-ALT §3). The code's glazing threshold is counted per facing direction, so the same plan can pass on one site orientation and need better glazing on another. Not resolvable until the lot, its orientation and the road side are chosen. | PF-COMPARE §1 (no north arrow); PF-V2 §3; PF-V3 §3; PF-ALT §3; K-012, K-013, K-014, K-081 | abc_2023 9.36.8.6.(4) (Citation log) | unknown |
| HVAC-10 | Consider | V1-2, V2, V3 | Two northern wings: V1-2 rooms 2/7/12; V2 4/9/12; V3 4/9/12 | **K-075 (avoid two wings separated by a great room, duct problem):** the wing shape is present but the separator is different. In V1-2/V2/V3 the master wing (29.0 ft wide x about 39 ft deep, PF-V12 §1) and the bedroom/office wing (about 25 ft wide) are separated by the 390.52 ft2 north terrace notch (open to sky, not heated), and are tied only by the centre hall/stair/laundry band, whose south wall chain is 744.3 in (62.0 ft; v12 p14). Every duct or pipe to the far wing runs through that band, and the great room (living/dining/kitchen) is below it, not between the wings. So: **partly CONTRADICTED** (two wings exist, no great room between them) and the long band is the routing cost. The lower block in V2/V3 is further from the band (V3 25-30 ft south of the band, PF-V3 §6), lengthening service runs. ALT is a single north-south bedroom wing (about 32 ft x 55 ft) off a main block: **K-075 IN** (only one wing, PF-ALT §1), but the wing runs about 55 ft from the main block, so the farthest rooms are the top of the wing (HVAC-11). Fan/duct locations not drawn. | PF-V12 §1, §5; PF-V2 §1; PF-V3 §1, §6; PF-ALT §1; K-075 | abc_2023 9.33.4.1.(1) (Citation log) | $$ |
| HVAC-11 | Consider | All | Longest run from plant to farthest room (see run table) | If the V1-2/V2/V3 basement plant sits under the drawn stair (the only basement access shown), the farthest heated room is the master-wing NE corner at about 54 ft in a straight line (measured on p4, +/- 3 ft; V1-2 54, V2 54, V3 54), plus the vertical rise from basement to the main floor ceiling (120.0 in = 10 ft). Real routed runs are longer. ALT Utility (main floor) to farthest rooms: Master Bathroom/Water Closet about 63 ft and Master Bedroom about 57 ft straight-line up the wing; living room about 54 ft (alt p2, 11.44 px/ft, +/- 2 ft). A single ALT plant at the garage-side corner is far from both the top of the wing and the east end (opposite directions), while a basement plant under the stair in V1-2/V2/V3 is more central. These are positions I assumed, because no plant is drawn (HVAC-01). | v12 p4, v2 p4, v3 p4, alt p2 (measured); PF-V12 §1; PF-ALT §1 | abc_2023 9.33.4.1.(1) (Citation log) | $$ |
| HVAC-12 | Should fix | All | Gas service: meter, regulator, range, fireplace, plant; shop plant and tunnel | Gas meter and regulator location, service entry, gas line routes, range fuel and any gas fireplace are not shown in any set. The household assumption (shop powers the house via a heated tunnel; well east, septic west; PF assumption 2 in COMMON-RULES) is not drawn either, so house-to-shop plant runs and a gas supply across the tunnel cannot be reviewed. Where the plant is fuel-fired and not direct-vent, the code adds a make-up-air requirement for exhaust devices, which makes kitchen hood, dryer and bath fan sizing a combined question (HVAC-03/04/05). Everything gas (supply sizing, appliance clearances, vent termination, regulator siting, meter location, hood make-up air interaction) needs B149.1 check by a licensed Alberta gas fitter. No road side or driveway is drawn (PF-V12 §0), so meter position relative to the driveway is also open. | PF-V12 §0; PF-V2 §0; PF-V3 §0; PF-ALT §0; COMMON-RULES assumption 2 | needs B149.1 check; abc_2023 9.32.3.8.(1) (Citation log, applicability only) | unknown |
| HVAC-13 | Consider | All | Master bedroom: V1-2 room 2, V2 room 4, V3 room 4 (458.12 ft2); ALT room 5 (300.64 ft2) | **K-194 (extra AC blowers): MISSING as a drawn item in all four** (SPEC; no ducts or equipment drawn). Cooling comfort load driver: V1-2/V2/V3 master has windows on 3 walls: top 2 x 48.0, east 2 x 48.0, west 48.0 in, all H=60 ws=24 = 5 x 48.0 x 60.0 / 144 = 100.0 ft2 (PF-V12 §4), which is 100.0 / 458.12 = 21.8% of floor area. ALT master has 3 windows on 2 walls, H=60; widths are not dimensioned on the elevations, taking the 48.0 in labels on p1 as each width (assumption, PF-ALT §4): 3 x 48.0 x 60.0 / 144 = 60.0 ft2, 60.0 / 300.64 = 20.0% of floor area. Equal ratios; the ALT's smaller room is easier to serve with one extra blower. Orientation not shown (HVAC-09). | PF-V12 §4; PF-ALT §4; K-194 | abc_2023 9.33.4.1.(1) (Citation log) | $ |
| HVAC-14 | Consider | All | Garage shared walls: V1-2 rooms 8, 16; V2 7, 13, 15; V3 3, 8, 13; ALT 13, stair/elevator zone | Any air handler, return or duct serving the house that sits in or runs through the garage is limited so contaminants cannot pass into the house. Plan geometry puts the garage against living space in all four sets: V1-2 mudroom/pantry (PF-V12 §1), V2 rooms 7, 13 and 15 (room 15 is inside the garage walls with its own 36.0 in garage door, heated status not printed, PF-V2 §1), V3 living room 3 (upper part), mudroom 8 and pantry 13 (PF-V3 §11), ALT mudroom and stair/elevator zone plus the foyer corner (PF-ALT §1). V3 is the worst case: the living room, a main-use room, has the garage on its west wall. Garage fans (K-309) and EV charging (K-311) are SPEC and not shown. | PF-V12 §1; PF-V2 §1; PF-V3 §11; PF-ALT §1 | abc_2023 9.33.4.9.(1) (Citation log) | $ |
| HVAC-15 | Consider | All | Basement (not drawn) | Radon rough-in is a basement/slab item; no basement or foundation sheet exists to show a sump, sub-slab pipe or vent route (all sets). Cross-reference: the Code agent holds the radon article; not duplicated here. Alberta is a high-radon region (household brief, gas-hvac.md). | all four sets: no basement sheet | cross-ref Code agent | $ |

## Heat-loss driver table

Net heated interior = sum of Rooms-sheet areas minus garage (PF-COMPARE §3). Volume = area x ceiling height / 12 (derived here). Overall lengths are measured on the Rooms sheet, +/- 1 ft (PF §1b), no overall string is printed. Corner counts are eyeball tracing, not printed.

| Plan | Net heated area (ft2) | Ceiling H (in) | Volume (ft3) | Overall heated extent W x N-S (ft, meas.) | Outside corners | Window labels on Base plan (p1) | Sunroom | Source |
|---|---|---|---|---|---|---|---|---|
| V1-2 | 3763.34 | 120.0 | 3763.34 x 120.0 / 12 = 37,633 | about 73.8 x 68.8 (78.8 incl. vestibule) | about 28 | 23 | Sunroom room 9, 147.04 ft2, glass at least 155.0 ft2 (64% of two walls) | PF-V12 §1, §4; PF-COMPARE §2-§5 |
| V2 | 4204.55 (4126.51 excl. room 15) | 120.0 | 4204.55 x 120.0 / 12 = 42,046 (41,265 excl. room 15) | about 73.6 x 89.3 (80.9 incl. vestibule) | about 32 | 22 | none named; room 8 186.11 ft2 inferred dressing room | PF-V2 §1, §2, §4 |
| V3 | 4278.07 | 120.0 | 4278.07 x 120.0 / 12 = 42,781 | about 79 x 92 (vestibule to room 7) | not counted | 22 | none named; room 7 223.14 ft2 inferred | PF-V3 §1, §2, §4 |
| ALT | 4825.80 | 106.3 | 4825.80 x 106.3 / 12 = 42,749 | about 85.9 x 101.6 | about 10-12 | 18 | Sunroom room 6, 269.42 ft2, glass at least 144.7 ft2 (50% of two walls) | PF-ALT §1, §4; PF-COMPARE §2-§5 |

Ceiling height gap: 120.0 - 106.3 = 13.7 in (PF-COMPARE §2).

## Plant-to-farthest-room run table (assumed plant positions; no plant is drawn)

| Plan | Assumed plant position | Farthest room (straight line) | Length | Method |
|---|---|---|---|---|
| V1-2 | basement under the stair (stair is centre of plan, p4) | master NE corner | about 54 ft | v12 p4, 12.5 px/ft (15.5 / 1.24 display), +/- 3 ft |
| V2 | same | master NE corner (living SE corner about 52.5 ft) | about 54 ft | v2 p4, 10.53 px/ft, +/- 3 ft |
| V3 | same | master NE corner (kitchen SE corner about 54 ft) | about 54 ft | v3 p4, 12.32 px/ft, +/- 3 ft |
| ALT | main-floor Utility 19 (alt p2 about x 800, y 945 in the 2000 px view) | Master Bathroom/Water Closet about 63 ft; Master Bedroom about 57 ft; living room east end about 54 ft | about 63 ft | alt p2, 11.44 px/ft, +/- 2 ft |

All add the vertical rise: 120.0 in (10 ft) ceiling in V1-2/V2/V3 plus basement depth (not drawn), 106.3 in (8.9 ft) in ALT. Runs are straight-line only; routed lengths are longer.

## plan_facts corrections

None to a printed number. Two notes: (1) PF-V2 §8 names a "linear fireplace/bench 72.0" on the V2 living room west wall; nothing on v2 p4 or p11 labels it, so I treat it as unconfirmed (HVAC-06). (2) PF-ALT §6 says the Utility has "glass panels"; on alt p29 walls 4 and 5 are blue-tinted glass panels (113.9 in and 25.7 in) with no sill label, so this reads as interior glazing or a glazed wall, not a window; its exterior status is not determinable from p29 and I read it as interior from p2.

## Citation log

| Finding | Command | Doc | PDF page | Article as printed | Quote |
|---|---|---|---|---|---|
| HVAC-01, HVAC-10, HVAC-11, HVAC-13 | `search.py --doc abc_2023 '"9.33.4.1"'` | abc_2023 | 1056 | 9.33.4.1.(1) | Heating and air-conditioning systems, including ducting, and mechanical heating and refrigeration equipment, shall be designed, constructed and installed to conform with good practice |
| HVAC-03 | `search.py --doc abc_2023 'principal ventilation fan'` | abc_2023 | 1048 | 9.32.3.7.(1) | a supplemental exhaust fan with a rated capacity not less than 50 L/s shall be installed in each kitchen |
| HVAC-04 | `search.py --doc abc_2023 'principal ventilation fan'` | abc_2023 | 1048 | 9.32.3.7.(4) | a supplemental exhaust fan with a rated capacity not less than 25 L/s shall be installed in that bathroom or water-closet room |
| HVAC-04 | `search.py --doc abc_2023 '"9.32.3.3."'` | abc_2023 | 1044 | 9.32.3.3.(2) | The principal ventilation fan shall be capable of operating at an exhaust capacity complying with Table 9.32.3.3. |
| HVAC-05 | `search.py --doc abc_2023 'mechanical ventilation bathroom exhaust'` | abc_2023 | 1041 | 9.32.1.3.(1) | Exhaust ducts or vents connected to laundry-drying equipment shall discharge directly to the outdoors. |
| HVAC-07 | `search.py --doc abc_2023 'fenestration and door area'` | abc_2023 | 1071 | 9.36.2.4.(4) | Where a component of the building envelope is protected by an enclosed unconditioned space, such as a sun porch |
| HVAC-07, HVAC-09 | `search.py --doc abc_2023 '"9.36.8.6"'` | abc_2023 | 1108 | 9.36.8.6.(4) | Where the fenestration and doors make up not more than 17% of the total above-ground wall area, including openings, in a given orientation |
| HVAC-07, HVAC-08 | `search.py --doc abc_2023 'Table 9.36.2.7 fenestration door thermal transmittance'` | abc_2023 | 1074 | 9.36.2.7.(1) | fenestration and doors shall have an overall thermal transmittance (U-value) not greater than, or an Energy Rating not less than |
| HVAC-12 | `search.py --doc abc_2023 'principal ventilation fan'` | abc_2023 | 1048 | 9.32.3.8.(1) | dwelling units that contain a fuel-fired space-heating appliance or fuel-fired water-heating appliance of other than direct-vented or mechanically vented |
| HVAC-14 | `search.py --doc abc_2023 '"9.33.4.1"'` | abc_2023 | 1056 | 9.33.4.9.(1) | Systems serving garages, and systems serving other occupied parts of a dwelling unit but located in or running through a garage |
